[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 1               	0           	0           	                	;
 2               	0           	0           	                	;
 3               	0           	0           	                	;
 4               	0           	0           	                	;
 5               	0           	0           	                	;
 6               	0           	0           	                	;
 7               	0           	0           	                	;
 8               	0           	0           	                	;
 9               	0           	0           	                	;
 10              	0           	0           	                	;
 11              	0           	0           	                	;
 Montgomery      	85          	0           	                	;
 13              	0           	0           	                	;
 14              	0           	0           	                	;
 15              	0           	0           	                	;
 x               	0           	100         	                	;
 17              	0           	0           	                	;
 TreatmentPlant  	0           	0           	                	;
 19              	0           	0           	                	;
 20              	0           	0           	                	;
 21              	0           	0           	                	;
 22              	0           	0           	                	;
 23              	0           	0           	                	;
 24              	0           	0           	                	;
 25              	0           	0           	                	;
 26              	0           	0           	                	;
 27              	0           	0           	                	;
 28              	0           	0           	                	;
 29              	0           	0           	                	;
 30              	0           	0           	                	;
 31              	0           	0           	                	;
 32              	0           	0           	                	;
 33              	0           	0           	                	;
 34              	0           	0           	                	;
 35              	0           	0           	                	;
 36              	0           	0           	                	;
 37              	0           	0           	                	;
 38              	0           	0           	                	;
 39              	0           	0           	                	;
 40              	0           	0           	                	;
 41              	0           	0           	                	;
 42              	0           	0           	                	;
 43              	0           	0           	                	;
 44              	0           	0           	                	;
 45              	0           	0           	                	;
 46              	0           	0           	                	;
 47              	0           	0           	                	;
 48              	0           	0           	                	;
 49              	0           	0           	                	;
 50              	0           	0           	                	;
 51              	0           	0           	                	;
 52              	0           	0           	                	;
 53              	0           	0           	                	;
 54              	0           	0           	                	;
 55              	0           	0           	                	;
 56              	0           	0           	                	;
 57              	0           	0           	                	;
 58              	0           	0           	                	;
 59              	0           	0           	                	;
 60              	0           	0           	                	;
 61              	0           	0           	                	;
 62              	0           	0           	                	;
 63              	0           	0           	                	;
 64              	0           	0           	                	;
 65              	0           	0           	                	;
 66              	0           	0           	                	;
 67              	0           	0           	                	;
 68              	0           	0           	                	;
 69              	0           	0           	                	;
 70              	0           	0           	                	;
 71              	0           	0           	                	;
 72              	0           	0           	                	;
 73              	0           	0           	                	;
 74              	0           	0           	                	;
 75              	0           	0           	                	;
 76              	0           	0           	                	;
 77              	0           	0           	                	;
 78              	0           	0           	                	;
 79              	0           	0           	                	;
 80              	0           	0           	                	;
 81              	0           	0           	                	;
 82              	0           	0           	                	;
 83              	0           	0           	                	;
 84              	0           	0           	                	;
 85              	0           	0           	                	;
 86              	0           	0           	                	;
 87              	0           	0           	                	;
 88              	0           	0           	                	;
 89              	0           	0           	                	;
 90              	0           	0           	                	;
 91              	0           	0           	                	;
 92              	0           	0           	                	;
 93              	0           	0           	                	;
 94              	0           	0           	                	;
 95              	0           	0           	                	;
 96              	0           	0           	                	;
 97              	0           	0           	                	;
 98              	0           	0           	                	;
 Mills           	0           	1000        	stepdemand1     	;
 100             	0           	0           	                	;
 101             	0           	0           	                	;
 Tennessee       	0           	250         	                	;
 103             	0           	0           	                	;
 104             	0           	0           	                	;
 105             	0           	0           	                	;
 106             	0           	0           	                	;
 107             	0           	0           	                	;
 108             	0           	0           	                	;
 109             	0           	0           	                	;
 110             	0           	0           	                	;
 111             	0           	0           	                	;
 112             	0           	0           	                	;
 113             	0           	0           	                	;
 114             	0           	0           	                	;
 115             	0           	0           	                	;
 116             	0           	0           	                	;
 117             	0           	0           	                	;
 118             	0           	0           	                	;
 119             	0           	0           	                	;
 120             	0           	0           	                	;
 121             	0           	0           	                	;
 122             	0           	0           	                	;
 123             	0           	0           	                	;
 124             	0           	0           	                	;
 125             	0           	0           	                	;
 126             	0           	0           	                	;
 127             	0           	0           	                	;
 128             	0           	0           	                	;
 129             	0           	0           	                	;
 130             	0           	0           	                	;
 131             	0           	0           	                	;
 132             	0           	0           	                	;
 133             	0           	0           	                	;
 Reading         	0           	100         	                	;
 135             	0           	0           	                	;
 136             	0           	0           	                	;
 137             	0           	0           	                	;
 138             	0           	0           	                	;
 139             	0           	0           	                	;
 140             	0           	0           	                	;
 141             	0           	0           	                	;
 142             	0           	0           	                	;
 143             	0           	0           	                	;
 144             	0           	0           	                	;
 145             	0           	0           	                	;
 146             	0           	0           	                	;
 147             	0           	0           	                	;
 148             	0           	0           	                	;
 149             	0           	0           	                	;
 150             	0           	0           	                	;
 Vine            	0           	78          	                	;
 152             	0           	0           	                	;
 153             	0           	0           	                	;
 154             	0           	0           	                	;
 155             	0           	0           	                	;
 156             	0           	0           	                	;
 157             	0           	0           	                	;
 158             	0           	0           	                	;
 159             	0           	0           	                	;
 160             	0           	0           	                	;
 161             	0           	0           	                	;
 162             	0           	0           	                	;
 163             	0           	0           	                	;
 164             	0           	0           	                	;
 165             	0           	0           	                	;
 166             	0           	0           	                	;
 167             	0           	0           	                	;
 168             	0           	0           	                	;
 169             	0           	0           	                	;
 170             	0           	0           	                	;
 171             	0           	0           	                	;
 172             	0           	0           	                	;
 173             	0           	0           	                	;
 174             	0           	0           	                	;
 175             	0           	0           	                	;
 176             	0           	0           	                	;
 177             	0           	0           	                	;
 178             	0           	0           	                	;
 179             	0           	0           	                	;
 180             	0           	0           	                	;
 181             	0           	0           	                	;
 182             	0           	0           	                	;
 183             	0           	0           	                	;
 184             	0           	0           	                	;
 185             	0           	0           	                	;
 186             	0           	0           	                	;
 187             	0           	0           	                	;
 188             	0           	0           	                	;
 189             	0           	0           	                	;
 190             	0           	0           	                	;
 191             	0           	0           	                	;
 192             	0           	0           	                	;
 193             	0           	0           	                	;
 194             	0           	0           	                	;
 195             	0           	0           	                	;
 196             	0           	0           	                	;
 197             	0           	0           	                	;
 198             	0           	0           	                	;
 199             	0           	0           	                	;
 200             	0           	0           	                	;
 201             	0           	0           	                	;
 202             	0           	0           	                	;
 203             	0           	0           	                	;
 204             	0           	0           	                	;
 205             	0           	0           	                	;
 206             	0           	0           	                	;
 207             	0           	0           	                	;
 208             	0           	0           	                	;
 209             	0           	0           	                	;
 210             	0           	0           	                	;
 211             	0           	0           	                	;
 212             	0           	0           	                	;
 213             	0           	0           	                	;
 214             	0           	0           	                	;
 215             	0           	0           	                	;
 216             	0           	0           	                	;
 217             	0           	0           	                	;
 218             	0           	0           	                	;
 219             	0           	0           	                	;
 220             	0           	0           	                	;
 221             	0           	0           	                	;
 222             	0           	0           	                	;
 223             	0           	0           	                	;
 224             	0           	0           	                	;
 225             	0           	0           	                	;
 226             	0           	0           	                	;
 227             	0           	0           	                	;
 228             	0           	0           	                	;
 229             	0           	0           	                	;
 230             	0           	0           	                	;
 231             	0           	0           	                	;
 232             	0           	0           	                	;
 233             	0           	0           	                	;
 234             	0           	0           	                	;
 235             	0           	0           	                	;
 236             	0           	0           	                	;
 237             	0           	0           	                	;
 238             	0           	0           	                	;
 239             	0           	0           	                	;
 240             	0           	0           	                	;
 241             	0           	0           	                	;
 242             	0           	0           	                	;
 243             	0           	0           	                	;
 244             	0           	0           	                	;
 245             	0           	0           	                	;
 246             	0           	0           	                	;
 247             	0           	0           	                	;
 248             	0           	0           	                	;
 249             	0           	0           	                	;
 250             	0           	0           	                	;
 251             	0           	0           	                	;
 252             	0           	0           	                	;
 253             	0           	0           	                	;
 254             	0           	0           	                	;
 255             	0           	0           	                	;
 256             	0           	0           	                	;
 257             	0           	0           	                	;
 258             	0           	0           	                	;
 259             	0           	0           	                	;
 260             	0           	0           	                	;
 261             	0           	0           	                	;
 262             	0           	0           	                	;
 263             	0           	0           	                	;
 264             	0           	0           	                	;
 265             	0           	0           	                	;
 266             	0           	0           	                	;
 267             	0           	0           	                	;
 268             	0           	0           	                	;
 270             	0           	0           	                	;
 271             	0           	0           	                	;
 272             	0           	0           	                	;
 273             	0           	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 Resr            	1000        	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 NewportTank     	100         	90          	0           	95          	50          	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 3               	1               	2               	1000        	12          	100         	0           	Open  	;
 4               	2               	8               	1000        	12          	100         	0           	Open  	;
 5               	4               	5               	1000        	12          	100         	0           	Open  	;
 6               	5               	2               	1000        	12          	100         	0           	Open  	;
 7               	2               	3               	1000        	12          	100         	0           	Open  	;
 8               	5               	6               	1000        	12          	100         	0           	Open  	;
 9               	7               	6               	1000        	12          	100         	0           	Open  	;
 10              	6               	8               	1000        	12          	100         	0           	Open  	;
 11              	8               	9               	1000        	12          	100         	0           	Open  	;
 12              	11              	10              	1000        	12          	100         	0           	Open  	;
 13              	9               	10              	1000        	12          	100         	0           	Open  	;
 14              	14              	13              	1000        	12          	100         	0           	Open  	;
 15              	13              	Montgomery      	1000        	12          	100         	0           	Open  	;
 16              	13              	15              	1000        	12          	100         	0           	Open  	;
 17              	15              	17              	1000        	12          	100         	0           	Open  	;
 18              	15              	x               	1000        	12          	100         	0           	Open  	;
 19              	9               	Montgomery      	1000        	12          	100         	0           	Open  	;
 20              	Montgomery      	x               	1000        	12          	100         	0           	Open  	;
 21              	x               	TreatmentPlant  	1000        	12          	100         	0           	Open  	;
 22              	20              	21              	1000        	12          	100         	0           	Open  	;
 23              	21              	22              	1000        	12          	100         	0           	Open  	;
 24              	21              	23              	1000        	12          	100         	0           	Open  	;
 25              	23              	24              	1000        	12          	100         	0           	Open  	;
 26              	19              	22              	1000        	12          	100         	0           	Open  	;
 27              	22              	24              	1000        	12          	100         	0           	Open  	;
 28              	25              	26              	1000        	12          	100         	0           	Open  	;
 29              	26              	27              	1000        	12          	100         	0           	Open  	;
 30              	23              	27              	1000        	12          	100         	0           	Open  	;
 31              	27              	28              	1000        	12          	100         	0           	Open  	;
 32              	28              	29              	1000        	12          	100         	0           	Open  	;
 33              	24              	29              	1000        	12          	100         	0           	Open  	;
 34              	Montgomery      	38              	1000        	12          	100         	0           	Open  	;
 35              	38              	39              	1000        	12          	100         	0           	Open  	;
 36              	30              	31              	1000        	12          	100         	0           	Open  	;
 37              	31              	32              	1000        	12          	100         	0           	Open  	;
 38              	32              	33              	1000        	12          	100         	0           	Open  	;
 39              	33              	35              	1000        	12          	100         	0           	Open  	;
 40              	21              	26              	1000        	12          	100         	0           	Open  	;
 41              	26              	31              	1000        	12          	100         	0           	Open  	;
 42              	27              	32              	1000        	12          	100         	0           	Open  	;
 43              	28              	35              	1000        	12          	100         	0           	Open  	;
 44              	35              	36              	1000        	12          	100         	0           	Open  	;
 45              	36              	37              	1000        	12          	100         	0           	Open  	;
 46              	37              	40              	1000        	12          	100         	0           	Open  	;
 47              	40              	42              	1000        	12          	100         	0           	Open  	;
 48              	40              	41              	1000        	12          	100         	0           	Open  	;
 49              	40              	101             	1000        	12          	100         	0           	Open  	;
 50              	101             	Tennessee       	1000        	12          	100         	0           	Open  	;
 51              	Tennessee       	107             	1000        	12          	100         	0           	Open  	;
 52              	Tennessee       	103             	1000        	12          	100         	0           	Open  	;
 53              	101             	100             	1000        	12          	100         	0           	Open  	;
 54              	100             	Mills           	1000        	12          	100         	0           	Open  	;
 55              	100             	103             	1000        	12          	100         	0           	Open  	;
 56              	Mills           	104             	1000        	12          	100         	0           	Open  	;
 57              	104             	105             	1000        	12          	100         	0           	Open  	;
 58              	104             	103             	1000        	12          	100         	0           	Open  	;
 59              	103             	106             	1000        	12          	100         	0           	Open  	;
 60              	34              	33              	1000        	12          	100         	0           	Open  	;
 61              	31              	43              	1000        	12          	100         	0           	Open  	;
 62              	43              	44              	1000        	12          	100         	0           	Open  	;
 63              	44              	50              	1000        	12          	100         	0           	Open  	;
 64              	50              	51              	1000        	12          	100         	0           	Open  	;
 65              	52              	51              	1000        	12          	100         	0           	Open  	;
 66              	52              	53              	1000        	12          	100         	0           	Open  	;
 67              	53              	49              	1000        	12          	100         	0           	Open  	;
 68              	49              	48              	1000        	12          	100         	0           	Open  	;
 69              	48              	47              	1000        	12          	100         	0           	Open  	;
 70              	47              	46              	1000        	12          	100         	0           	Open  	;
 71              	46              	45              	1000        	12          	100         	0           	Open  	;
 72              	32              	45              	1000        	12          	100         	0           	Open  	;
 73              	45              	44              	1000        	12          	100         	0           	Open  	;
 74              	33              	46              	1000        	12          	100         	0           	Open  	;
 75              	46              	50              	1000        	12          	100         	0           	Open  	;
 76              	35              	47              	1000        	12          	100         	0           	Open  	;
 77              	47              	51              	1000        	12          	100         	0           	Open  	;
 78              	36              	49              	1000        	12          	100         	0           	Open  	;
 79              	37              	71              	1000        	12          	100         	0           	Open  	;
 80              	63              	64              	1000        	12          	100         	0           	Open  	;
 81              	64              	65              	1000        	12          	100         	0           	Open  	;
 82              	65              	66              	1000        	12          	100         	0           	Open  	;
 83              	66              	67              	1000        	12          	100         	0           	Open  	;
 85              	68              	86              	1000        	12          	100         	0           	Open  	;
 86              	86              	69              	1000        	12          	100         	0           	Open  	;
 87              	69              	70              	1000        	12          	100         	0           	Open  	;
 88              	70              	71              	1000        	12          	100         	0           	Open  	;
 89              	54              	55              	1000        	12          	100         	0           	Open  	;
 90              	55              	56              	1000        	12          	100         	0           	Open  	;
 91              	56              	57              	1000        	12          	100         	0           	Open  	;
 92              	58              	59              	1000        	12          	100         	0           	Open  	;
 93              	59              	60              	1000        	12          	100         	0           	Open  	;
 94              	60              	61              	1000        	12          	100         	0           	Open  	;
 95              	61              	62              	1000        	12          	100         	0           	Open  	;
 96              	43              	65              	1000        	12          	100         	0           	Open  	;
 97              	44              	58              	1000        	12          	100         	0           	Open  	;
 98              	58              	66              	1000        	12          	100         	0           	Open  	;
 99              	59              	72              	1000        	12          	100         	0           	Open  	;
 100             	72              	67              	1000        	12          	100         	0           	Open  	;
 101             	72              	73              	1000        	12          	100         	0           	Open  	;
 102             	73              	74              	1000        	12          	100         	0           	Open  	;
 103             	50              	55              	1000        	12          	100         	0           	Open  	;
 104             	55              	60              	1000        	12          	100         	0           	Open  	;
 105             	60              	73              	1000        	12          	100         	0           	Open  	;
 106             	73              	68              	1000        	12          	100         	0           	Open  	;
 107             	51              	56              	1000        	12          	100         	0           	Open  	;
 108             	56              	61              	1000        	12          	100         	0           	Open  	;
 109             	61              	74              	1000        	12          	100         	0           	Open  	;
 110             	74              	69              	1000        	12          	100         	0           	Open  	;
 111             	75              	70              	1000        	12          	100         	0           	Open  	;
 112             	48              	52              	1000        	12          	100         	0           	Open  	;
 113             	64              	76              	1000        	12          	100         	0           	Open  	;
 114             	76              	114             	1000        	12          	100         	0           	Open  	;
 115             	65              	77              	1000        	12          	100         	0           	Open  	;
 116             	77              	117             	1000        	12          	100         	0           	Open  	;
 117             	76              	77              	1000        	12          	100         	0           	Open  	;
 118             	114             	115             	1000        	12          	100         	0           	Open  	;
 119             	115             	117             	1000        	12          	100         	0           	Open  	;
 120             	116             	115             	1000        	12          	100         	0           	Open  	;
 121             	66              	78              	1000        	12          	100         	0           	Open  	;
 122             	78              	119             	1000        	12          	100         	0           	Open  	;
 123             	77              	78              	1000        	12          	100         	0           	Open  	;
 124             	117             	118             	1000        	12          	100         	0           	Open  	;
 125             	118             	119             	1000        	12          	100         	0           	Open  	;
 127             	121             	120             	1000        	12          	100         	0           	Open  	;
 128             	119             	120             	1000        	12          	100         	0           	Open  	;
 129             	67              	82              	1000        	12          	100         	0           	Open  	;
 130             	79              	82              	1000        	12          	100         	0           	Open  	;
 131             	78              	95              	1000        	12          	100         	0           	Open  	;
 133             	79              	125             	1000        	12          	100         	0           	Open  	;
 134             	125             	124             	1000        	12          	100         	0           	Open  	;
 135             	124             	123             	1000        	12          	100         	0           	Open  	;
 136             	67              	267             	1000        	12          	100         	0           	Open  	;
 137             	267             	68              	1000        	12          	100         	0           	Open  	;
 138             	267             	83              	1000        	12          	100         	0           	Open  	;
 139             	83              	80              	1000        	12          	100         	0           	Open  	;
 140             	82              	83              	1000        	12          	100         	0           	Open  	;
 141             	83              	84              	1000        	12          	100         	0           	Open  	;
 142             	68              	84              	1000        	12          	100         	0           	Open  	;
 143             	84              	81              	1000        	12          	100         	0           	Open  	;
 144             	79              	80              	1000        	12          	100         	0           	Open  	;
 145             	80              	81              	1000        	12          	100         	0           	Open  	;
 146             	86              	85              	1000        	12          	100         	0           	Open  	;
 147             	81              	85              	1000        	12          	100         	0           	Open  	;
 148             	85              	87              	1000        	12          	100         	0           	Open  	;
 149             	87              	92              	1000        	12          	100         	0           	Open  	;
 150             	92              	93              	1000        	12          	100         	0           	Open  	;
 151             	69              	89              	1000        	12          	100         	0           	Open  	;
 152             	89              	88              	1000        	12          	100         	0           	Open  	;
 153             	88              	87              	1000        	12          	100         	0           	Open  	;
 154             	88              	91              	1000        	12          	100         	0           	Open  	;
 155             	89              	90              	1000        	12          	100         	0           	Open  	;
 156             	90              	91              	1000        	12          	100         	0           	Open  	;
 157             	91              	92              	1000        	12          	100         	0           	Open  	;
 158             	90              	94              	1000        	12          	100         	0           	Open  	;
 159             	70              	94              	1000        	12          	100         	0           	Open  	;
 160             	94              	93              	1000        	12          	100         	0           	Open  	;
 161             	95              	272             	1000        	12          	100         	0           	Open  	;
 162             	272             	79              	1000        	12          	100         	0           	Open  	;
 163             	95              	268             	1000        	12          	100         	0           	Open  	;
 164             	268             	121             	1000        	12          	100         	0           	Open  	;
 165             	272             	271             	1000        	12          	100         	0           	Open  	;
 166             	271             	270             	1000        	12          	100         	0           	Open  	;
 167             	270             	122             	1000        	12          	100         	0           	Open  	;
 168             	120             	122             	1000        	12          	100         	0           	Open  	;
 169             	122             	123             	1000        	12          	100         	0           	Open  	;
 170             	268             	271             	1000        	12          	100         	0           	Open  	;
 171             	271             	125             	1000        	12          	100         	0           	Open  	;
 172             	121             	270             	1000        	12          	100         	0           	Open  	;
 173             	270             	124             	1000        	12          	100         	0           	Open  	;
 174             	80              	127             	1000        	12          	100         	0           	Open  	;
 175             	127             	126             	1000        	12          	100         	0           	Open  	;
 176             	81              	128             	1000        	12          	100         	0           	Open  	;
 177             	128             	129             	1000        	12          	100         	0           	Open  	;
 178             	127             	128             	1000        	12          	100         	0           	Open  	;
 179             	123             	126             	1000        	12          	100         	0           	Open  	;
 180             	126             	129             	1000        	12          	100         	0           	Open  	;
 181             	85              	130             	1000        	12          	100         	0           	Open  	;
 182             	129             	130             	1000        	12          	100         	0           	Open  	;
 183             	130             	131             	1000        	12          	100         	0           	Open  	;
 184             	131             	132             	1000        	12          	100         	0           	Open  	;
 185             	87              	131             	1000        	12          	100         	0           	Open  	;
 186             	93              	132             	1000        	12          	100         	0           	Open  	;
 187             	71              	97              	1000        	12          	100         	0           	Open  	;
 188             	97              	109             	1000        	12          	100         	0           	Open  	;
 189             	109             	111             	1000        	12          	100         	0           	Open  	;
 190             	111             	Reading         	1000        	12          	100         	0           	Open  	;
 191             	133             	Reading         	1000        	12          	100         	0           	Open  	;
 192             	Reading         	135             	1000        	12          	100         	0           	Open  	;
 193             	135             	136             	1000        	12          	100         	0           	Open  	;
 194             	136             	137             	1000        	12          	100         	0           	Open  	;
 195             	96              	97              	1000        	12          	100         	0           	Open  	;
 196             	97              	98              	1000        	12          	100         	0           	Open  	;
 197             	98              	Mills           	1000        	12          	100         	0           	Open  	;
 198             	Mills           	137             	1000        	12          	100         	0           	Open  	;
 199             	98              	108             	1000        	12          	100         	0           	Open  	;
 200             	108             	113             	1000        	12          	100         	0           	Open  	;
 201             	113             	136             	1000        	12          	100         	0           	Open  	;
 202             	109             	110             	1000        	12          	100         	0           	Open  	;
 203             	110             	108             	1000        	12          	100         	0           	Open  	;
 204             	111             	112             	1000        	12          	100         	0           	Open  	;
 205             	112             	113             	1000        	12          	100         	0           	Open  	;
 206             	110             	112             	1000        	12          	100         	0           	Open  	;
 207             	112             	135             	1000        	12          	100         	0           	Open  	;
 208             	114             	138             	1000        	12          	100         	0           	Open  	;
 209             	138             	142             	1000        	12          	100         	0           	Open  	;
 210             	142             	164             	1000        	12          	100         	0           	Open  	;
 211             	164             	172             	1000        	12          	100         	0           	Open  	;
 212             	172             	174             	1000        	12          	100         	0           	Open  	;
 213             	174             	187             	1000        	12          	100         	0           	Open  	;
 214             	187             	223             	1000        	12          	100         	0           	Open  	;
 215             	223             	266             	1000        	12          	100         	0           	Open  	;
 216             	115             	139             	1000        	12          	100         	0           	Open  	;
 217             	139             	143             	1000        	12          	100         	0           	Open  	;
 218             	143             	165             	1000        	12          	100         	0           	Open  	;
 219             	165             	173             	1000        	12          	100         	0           	Open  	;
 220             	117             	140             	1000        	12          	100         	0           	Open  	;
 221             	140             	144             	1000        	12          	100         	0           	Open  	;
 222             	144             	166             	1000        	12          	100         	0           	Open  	;
 223             	166             	176             	1000        	12          	100         	0           	Open  	;
 224             	176             	175             	1000        	12          	100         	0           	Open  	;
 225             	175             	188             	1000        	12          	100         	0           	Open  	;
 226             	188             	224             	1000        	12          	100         	0           	Open  	;
 227             	223             	224             	1000        	12          	100         	0           	Open  	;
 228             	224             	263             	1000        	12          	100         	0           	Open  	;
 229             	263             	262             	1000        	12          	100         	0           	Open  	;
 230             	261             	262             	1000        	12          	100         	0           	Open  	;
 231             	263             	264             	1000        	12          	100         	0           	Open  	;
 232             	262             	265             	1000        	12          	100         	0           	Open  	;
 233             	118             	141             	1000        	12          	100         	0           	Open  	;
 234             	141             	145             	1000        	12          	100         	0           	Open  	;
 235             	145             	168             	1000        	12          	100         	0           	Open  	;
 236             	167             	177             	1000        	12          	100         	0           	Open  	;
 237             	177             	178             	1000        	12          	100         	0           	Open  	;
 238             	178             	189             	1000        	12          	100         	0           	Open  	;
 239             	119             	146             	1000        	12          	100         	0           	Open  	;
 240             	146             	169             	1000        	12          	100         	0           	Open  	;
 241             	169             	185             	1000        	12          	100         	0           	Open  	;
 242             	185             	179             	1000        	12          	100         	0           	Open  	;
 243             	179             	186             	1000        	12          	100         	0           	Open  	;
 244             	185             	186             	1000        	12          	100         	0           	Open  	;
 245             	186             	190             	1000        	12          	100         	0           	Open  	;
 246             	190             	228             	1000        	12          	100         	0           	Open  	;
 247             	228             	227             	1000        	12          	100         	0           	Open  	;
 248             	191             	229             	1000        	12          	100         	0           	Open  	;
 249             	229             	230             	1000        	12          	100         	0           	Open  	;
 250             	147             	170             	1000        	12          	100         	0           	Open  	;
 251             	170             	180             	1000        	12          	100         	0           	Open  	;
 252             	180             	192             	1000        	12          	100         	0           	Open  	;
 253             	192             	231             	1000        	12          	100         	0           	Open  	;
 254             	231             	232             	1000        	12          	100         	0           	Open  	;
 255             	224             	225             	1000        	12          	100         	0           	Open  	;
 256             	225             	227             	1000        	12          	100         	0           	Open  	;
 257             	227             	230             	1000        	12          	100         	0           	Open  	;
 258             	230             	232             	1000        	12          	100         	0           	Open  	;
 259             	181             	193             	1000        	12          	100         	0           	Open  	;
 260             	193             	233             	1000        	12          	100         	0           	Open  	;
 261             	233             	235             	1000        	12          	100         	0           	Open  	;
 262             	235             	234             	1000        	12          	100         	0           	Open  	;
 263             	120             	148             	1000        	12          	100         	0           	Open  	;
 264             	148             	171             	1000        	12          	100         	0           	Open  	;
 265             	171             	182             	1000        	12          	100         	0           	Open  	;
 266             	182             	194             	1000        	12          	100         	0           	Open  	;
 267             	194             	241             	1000        	12          	100         	0           	Open  	;
 268             	241             	236             	1000        	12          	100         	0           	Open  	;
 269             	236             	237             	1000        	12          	100         	0           	Open  	;
 270             	146             	147             	1000        	12          	100         	0           	Open  	;
 271             	147             	148             	1000        	12          	100         	0           	Open  	;
 272             	148             	149             	1000        	12          	100         	0           	Open  	;
 273             	149             	183             	1000        	12          	100         	0           	Open  	;
 274             	183             	195             	1000        	12          	100         	0           	Open  	;
 275             	195             	240             	1000        	12          	100         	0           	Open  	;
 276             	240             	239             	1000        	12          	100         	0           	Open  	;
 277             	239             	238             	1000        	12          	100         	0           	Open  	;
 278             	228             	229             	1000        	12          	100         	0           	Open  	;
 279             	229             	231             	1000        	12          	100         	0           	Open  	;
 280             	231             	233             	1000        	12          	100         	0           	Open  	;
 281             	233             	241             	1000        	12          	100         	0           	Open  	;
 282             	241             	240             	1000        	12          	100         	0           	Open  	;
 283             	240             	242             	1000        	12          	100         	0           	Open  	;
 284             	242             	244             	1000        	12          	100         	0           	Open  	;
 285             	179             	180             	1000        	12          	100         	0           	Open  	;
 286             	180             	181             	1000        	12          	100         	0           	Open  	;
 287             	181             	182             	1000        	12          	100         	0           	Open  	;
 288             	182             	183             	1000        	12          	100         	0           	Open  	;
 290             	190             	191             	1000        	12          	100         	0           	Open  	;
 291             	191             	192             	1000        	12          	100         	0           	Open  	;
 292             	192             	193             	1000        	12          	100         	0           	Open  	;
 293             	193             	194             	1000        	12          	100         	0           	Open  	;
 294             	194             	195             	1000        	12          	100         	0           	Open  	;
 295             	195             	196             	1000        	12          	100         	0           	Open  	;
 296             	232             	234             	1000        	12          	100         	0           	Open  	;
 297             	234             	237             	1000        	12          	100         	0           	Open  	;
 299             	123             	Vine            	1000        	12          	100         	0           	Open  	;
 300             	Vine            	184             	1000        	12          	100         	0           	Open  	;
 301             	183             	184             	1000        	12          	100         	0           	Open  	;
 302             	184             	196             	1000        	12          	100         	0           	Open  	;
 303             	Vine            	152             	1000        	12          	100         	0           	Open  	;
 304             	152             	153             	1000        	12          	100         	0           	Open  	;
 305             	152             	197             	1000        	12          	100         	0           	Open  	;
 306             	196             	242             	1000        	12          	100         	0           	Open  	;
 307             	242             	243             	1000        	12          	100         	0           	Open  	;
 308             	126             	150             	1000        	12          	100         	0           	Open  	;
 309             	129             	153             	1000        	12          	100         	0           	Open  	;
 310             	153             	200             	1000        	12          	100         	0           	Open  	;
 311             	200             	199             	1000        	12          	100         	0           	Open  	;
 312             	199             	198             	1000        	12          	100         	0           	Open  	;
 313             	130             	154             	1000        	12          	100         	0           	Open  	;
 314             	154             	203             	1000        	12          	100         	0           	Open  	;
 315             	203             	202             	1000        	12          	100         	0           	Open  	;
 316             	202             	201             	1000        	12          	100         	0           	Open  	;
 317             	131             	156             	1000        	12          	100         	0           	Open  	;
 318             	156             	155             	1000        	12          	100         	0           	Open  	;
 319             	155             	206             	1000        	12          	100         	0           	Open  	;
 320             	206             	205             	1000        	12          	100         	0           	Open  	;
 321             	205             	204             	1000        	12          	100         	0           	Open  	;
 322             	204             	222             	1000        	12          	100         	0           	Open  	;
 323             	222             	253             	1000        	12          	100         	0           	Open  	;
 324             	253             	255             	1000        	12          	100         	0           	Open  	;
 325             	255             	256             	1000        	12          	100         	0           	Open  	;
 326             	138             	139             	1000        	12          	100         	0           	Open  	;
 327             	139             	140             	1000        	12          	100         	0           	Open  	;
 328             	140             	141             	1000        	12          	100         	0           	Open  	;
 329             	142             	143             	1000        	12          	100         	0           	Open  	;
 330             	143             	144             	1000        	12          	100         	0           	Open  	;
 331             	144             	145             	1000        	12          	100         	0           	Open  	;
 332             	164             	165             	1000        	12          	100         	0           	Open  	;
 333             	165             	166             	1000        	12          	100         	0           	Open  	;
 334             	166             	167             	1000        	12          	100         	0           	Open  	;
 335             	167             	168             	1000        	12          	100         	0           	Open  	;
 336             	168             	169             	1000        	12          	100         	0           	Open  	;
 337             	145             	146             	1000        	12          	100         	0           	Open  	;
 338             	172             	173             	1000        	12          	100         	0           	Open  	;
 339             	173             	176             	1000        	12          	100         	0           	Open  	;
 340             	176             	177             	1000        	12          	100         	0           	Open  	;
 341             	177             	185             	1000        	12          	100         	0           	Open  	;
 342             	174             	175             	1000        	12          	100         	0           	Open  	;
 343             	175             	178             	1000        	12          	100         	0           	Open  	;
 344             	187             	188             	1000        	12          	100         	0           	Open  	;
 345             	188             	189             	1000        	12          	100         	0           	Open  	;
 346             	189             	190             	1000        	12          	100         	0           	Open  	;
 347             	178             	186             	1000        	12          	100         	0           	Open  	;
 348             	227             	260             	1000        	12          	100         	0           	Open  	;
 349             	225             	226             	1000        	12          	100         	0           	Open  	;
 350             	169             	170             	1000        	12          	100         	0           	Open  	;
 351             	170             	171             	1000        	12          	100         	0           	Open  	;
 352             	237             	238             	1000        	12          	100         	0           	Open  	;
 353             	238             	243             	1000        	12          	100         	0           	Open  	;
 354             	243             	252             	1000        	12          	100         	0           	Open  	;
 355             	247             	251             	1000        	12          	100         	0           	Open  	;
 356             	252             	251             	1000        	12          	100         	0           	Open  	;
 357             	245             	246             	1000        	12          	100         	0           	Open  	;
 358             	196             	197             	1000        	12          	100         	0           	Open  	;
 359             	197             	198             	1000        	12          	100         	0           	Open  	;
 360             	248             	251             	1000        	12          	100         	0           	Open  	;
 361             	252             	249             	1000        	12          	100         	0           	Open  	;
 362             	250             	252             	1000        	12          	100         	0           	Open  	;
 363             	257             	259             	1000        	12          	100         	0           	Open  	;
 364             	258             	257             	1000        	12          	100         	0           	Open  	;
 365             	257             	254             	1000        	12          	100         	0           	Open  	;
 366             	254             	249             	1000        	12          	100         	0           	Open  	;
 367             	198             	246             	1000        	12          	100         	0           	Open  	;
 368             	246             	248             	1000        	12          	100         	0           	Open  	;
 369             	248             	249             	1000        	12          	100         	0           	Open  	;
 370             	249             	253             	1000        	12          	100         	0           	Open  	;
 371             	198             	201             	1000        	12          	100         	0           	Open  	;
 372             	171             	149             	1000        	12          	100         	0           	Open  	;
 373             	149             	Vine            	1000        	12          	100         	0           	Open  	;
 374             	153             	154             	1000        	12          	100         	0           	Open  	;
 375             	200             	203             	1000        	12          	100         	0           	Open  	;
 376             	203             	206             	1000        	12          	100         	0           	Open  	;
 377             	206             	209             	1000        	12          	100         	0           	Open  	;
 378             	154             	155             	1000        	12          	100         	0           	Open  	;
 379             	155             	158             	1000        	12          	100         	0           	Open  	;
 380             	158             	159             	1000        	12          	100         	0           	Open  	;
 381             	156             	157             	1000        	12          	100         	0           	Open  	;
 382             	199             	202             	1000        	12          	100         	0           	Open  	;
 383             	202             	205             	1000        	12          	100         	0           	Open  	;
 384             	205             	208             	1000        	12          	100         	0           	Open  	;
 385             	208             	211             	1000        	12          	100         	0           	Open  	;
 386             	209             	212             	1000        	12          	100         	0           	Open  	;
 387             	201             	204             	1000        	12          	100         	0           	Open  	;
 388             	204             	207             	1000        	12          	100         	0           	Open  	;
 389             	207             	210             	1000        	12          	100         	0           	Open  	;
 390             	158             	209             	1000        	12          	100         	0           	Open  	;
 391             	209             	208             	1000        	12          	100         	0           	Open  	;
 392             	208             	207             	1000        	12          	100         	0           	Open  	;
 393             	132             	159             	1000        	12          	100         	0           	Open  	;
 394             	159             	212             	1000        	12          	100         	0           	Open  	;
 395             	212             	211             	1000        	12          	100         	0           	Open  	;
 396             	211             	210             	1000        	12          	100         	0           	Open  	;
 397             	210             	222             	1000        	12          	100         	0           	Open  	;
 398             	201             	222             	1000        	12          	100         	0           	Open  	;
 399             	162             	161             	1000        	12          	100         	0           	Open  	;
 400             	161             	160             	1000        	12          	100         	0           	Open  	;
 401             	160             	163             	1000        	12          	100         	0           	Open  	;
 402             	163             	137             	1000        	12          	100         	0           	Open  	;
 403             	Reading         	161             	1000        	12          	100         	0           	Open  	;
 404             	161             	163             	1000        	12          	100         	0           	Open  	;
 405             	163             	216             	1000        	12          	100         	0           	Open  	;
 406             	216             	217             	1000        	12          	100         	0           	Open  	;
 407             	216             	214             	1000        	12          	100         	0           	Open  	;
 408             	214             	219             	1000        	12          	100         	0           	Open  	;
 409             	219             	218             	1000        	12          	100         	0           	Open  	;
 410             	159             	160             	1000        	12          	100         	0           	Open  	;
 411             	160             	213             	1000        	12          	100         	0           	Open  	;
 412             	213             	218             	1000        	12          	100         	0           	Open  	;
 413             	218             	221             	1000        	12          	100         	0           	Open  	;
 414             	219             	220             	1000        	12          	100         	0           	Open  	;
 415             	213             	214             	1000        	12          	100         	0           	Open  	;
 416             	214             	215             	1000        	12          	100         	0           	Open  	;
 417             	235             	273             	1000        	12          	100         	0           	Open  	;
 NewportTankPipe 	NewportTank     	107             	1000        	12          	100         	0           	Open  	;
 ReservoirCheckValve	TreatmentPlant  	Resr            	10          	4           	100         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 stepdemand1     	1           	1           	1           	1           	1           	1           
 stepdemand1     	0           	0           	0           	0           	0           	0           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]


[RULES]


[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern
 TreatmentPlant  	CONCEN      	12          	

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	12:00
 Hydraulic Timestep 	0:10 
 Quality Timestep   	0:01 
 Pattern Timestep   	0:10
 Pattern Start      	0:00 
 Report Timestep    	0:10 
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	GPM
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	salt mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 1               	2373.90         	6383.44         
 2               	2537.45         	6000.84         
 3               	2814.90         	6070.94         
 4               	2099.36         	5962.88         
 5               	2309.64         	5980.40         
 6               	2312.57         	5711.71         
 7               	2061.40         	5711.71         
 8               	2663.03         	5714.63         
 9               	2917.12         	5749.68         
 10              	3054.39         	5954.12         
 11              	2774.01         	6348.39         
 Montgomery      	2981.37         	5451.78         
 13              	2677.64         	5332.04         
 14              	2087.68         	5083.79         
 15              	2835.35         	5034.14         
 x               	3068.99         	5191.85         
 17              	3118.64         	4625.26         
 TreatmentPlant  	3457.43         	3813.34         
 19              	2920.04         	6433.09         
 20              	3273.43         	6687.18         
 21              	3276.35         	6450.61         
 22              	3045.63         	6354.23         
 23              	3209.18         	6231.57         
 24              	3109.88         	6041.73         
 25              	3612.22         	6719.30         
 26              	3635.58         	6438.93         
 27              	3641.42         	6094.30         
 28              	3647.26         	5942.43         
 29              	3647.26         	5828.53         
 30              	3942.24         	6804.00         
 31              	3997.73         	6546.99         
 32              	4061.98         	6287.06         
 33              	4099.95         	6141.03         
 34              	3845.86         	6073.86         
 35              	4114.55         	6021.29         
 36              	4111.63         	5811.01         
 37              	4085.35         	5548.16         
 38              	3974.36         	5548.16         
 39              	3577.17         	5334.96         
 40              	4102.87         	5197.69         
 41              	4467.94         	5334.96         
 42              	3734.88         	5057.50         
 43              	4330.67         	6693.02         
 44              	4409.53         	6459.37         
 45              	4240.14         	6374.68         
 46              	4283.94         	6199.44         
 47              	4283.94         	6030.05         
 48              	4283.94         	5916.15         
 49              	4289.79         	5808.09         
 50              	4470.86         	6246.17         
 51              	4476.70         	6038.81         
 52              	4476.70         	5916.15         
 53              	4485.46         	5802.25         
 54              	4657.78         	6441.85         
 55              	4686.98         	6284.14         
 56              	4710.35         	6035.89         
 57              	4716.19         	5802.25         
 58              	4800.88         	6643.37         
 59              	4844.69         	6494.42         
 60              	4897.26         	6325.03         
 61              	4932.31         	6035.89         
 62              	4938.15         	5793.48         
 63              	4932.31         	7393.95         
 64              	4955.67         	7355.98         
 65              	5095.86         	7096.06         
 66              	5186.40         	6841.97         
 67              	5233.13         	6608.32         
 68              	5268.17         	6362.99         
 69              	5259.41         	6044.65         
 70              	5250.65         	5784.72         
 71              	5244.81         	5510.19         
 72              	5008.24         	6541.15         
 73              	5052.05         	6342.55         
 74              	5078.34         	6041.73         
 75              	5087.10         	5784.72         
 76              	5309.06         	7539.98         
 77              	5422.96         	7315.10         
 78              	5560.23         	7037.64         
 79              	5630.32         	6663.81         
 80              	5653.69         	6529.47         
 81              	5682.89         	6371.76         
 82              	5455.09         	6643.37         
 83              	5475.53         	6511.94         
 84              	5493.06         	6368.84         
 85              	5691.65         	6214.05         
 86              	5265.25         	6196.52         
 87              	5706.26         	6053.41         
 88              	5519.34         	6044.65         
 89              	5338.27         	6041.73         
 90              	5361.63         	5872.34         
 91              	5528.10         	5872.34         
 92              	5717.94         	5863.58         
 93              	5726.70         	5767.20         
 94              	5379.15         	5773.04         
 95              	5601.12         	6836.13         
 96              	5387.92         	5694.19         
 97              	5510.58         	5516.03         
 98              	5665.37         	5244.42         
 Mills           	5849.36         	4806.34         
 100             	5642.00         	4686.59         
 101             	5446.33         	4549.33         
 Tennessee       	5571.91         	4064.51         
 103             	5887.33         	4330.28         
 104             	6103.45         	4558.09         
 105             	6465.60         	4283.56         
 106             	6173.55         	4009.02         
 107             	5253.57         	3845.47         
 108             	5817.24         	5276.55         
 109             	5808.48         	5542.32         
 110             	5808.48         	5416.73         
 111             	5942.82         	5533.56         
 112             	5942.82         	5410.89         
 113             	5974.95         	5296.99         
 114             	5723.78         	7764.86         
 115             	5773.43         	7659.72         
 116             	5589.43         	7548.74         
 117             	5831.84         	7539.98         
 118             	5899.01         	7355.98         
 119             	5948.66         	7265.45         
 120             	6042.12         	6987.99         
 121             	5899.01         	6932.50         
 122             	6050.88         	6833.20         
 123             	6050.88         	6704.70         
 124             	5925.30         	6693.02         
 125             	5779.27         	6678.41         
 126             	6053.80         	6535.31         
 127             	5875.65         	6529.47         
 128             	5884.41         	6380.52         
 129             	6059.64         	6380.52         
 130             	6062.57         	6219.89         
 131             	6065.49         	6050.49         
 132             	6065.49         	5752.60         
 133             	6062.57         	5667.90         
 Reading         	6056.72         	5518.95         
 135             	6056.72         	5410.89         
 136             	6056.72         	5305.75         
 137             	6118.06         	4902.71         
 138             	5808.48         	7811.59         
 139             	5858.13         	7706.45         
 140             	5919.46         	7598.39         
 141             	6021.68         	7405.63         
 142             	5907.78         	7864.16         
 143             	5960.35         	7761.94         
 144             	6015.84         	7656.80         
 145             	6120.98         	7458.20         
 146             	6158.94         	7396.87         
 147             	6214.43         	7224.56         
 148             	6269.93         	7066.85         
 149             	6459.76         	6993.84         
 150             	6269.93         	6538.23         
 Vine            	6465.60         	6728.06         
 152             	6474.36         	6558.67         
 153             	6477.29         	6392.20         
 154             	6486.05         	6219.89         
 155             	6488.97         	6056.34         
 156             	6290.37         	6053.41         
 157             	6287.45         	5889.86         
 158             	6500.65         	5895.70         
 159             	6506.49         	5735.07         
 160             	6515.25         	5638.70         
 161             	6296.21         	5492.67         
 162             	6299.13         	5317.43         
 163             	6526.93         	5472.22         
 164             	6138.50         	7986.83         
 165             	6182.31         	7887.53         
 166             	6237.80         	7785.31         
 167             	6296.21         	7674.33         
 168             	6334.18         	7601.31         
 169             	6369.22         	7525.38         
 170             	6436.40         	7338.46         
 171             	6448.08         	7128.18         
 172             	6272.85         	8042.32         
 173             	6322.50         	7960.54         
 174             	6386.75         	8138.70         
 175             	6483.13         	7998.51         
 176             	6363.38         	7890.45         
 177             	6448.08         	7770.70         
 178             	6573.66         	7855.40         
 179             	6626.23         	7589.63         
 180             	6649.60         	7443.60         
 181             	6664.20         	7312.18         
 182             	6681.72         	7166.15         
 183             	6702.17         	7011.36         
 184             	6744.52         	6827.36         
 185             	6535.70         	7621.76         
 186             	6670.04         	7715.21         
 187             	6488.97         	8243.84         
 188             	6605.79         	8094.89         
 189             	6722.61         	7954.70         
 190             	6810.23         	7796.99         
 191             	6801.47         	7668.48         
 192             	6818.99         	7525.38         
 193             	6839.43         	7329.70         
 194             	6848.20         	7195.35         
 195             	6868.64         	7017.20         
 196             	6880.32         	6871.17         
 197             	6871.56         	6634.61         
 198             	6871.56         	6400.96         
 199             	6743.06         	6398.04         
 200             	6635.00         	6392.20         
 201             	6883.24         	6225.73         
 202             	6748.90         	6222.81         
 203             	6635.00         	6219.89         
 204             	6877.40         	6062.18         
 205             	6751.82         	6062.18         
 206             	6646.68         	6056.34         
 207             	6874.48         	5901.55         
 208             	6743.06         	5898.63         
 209             	6655.44         	5892.78         
 210             	6880.32         	5727.77         
 211             	6751.82         	5732.15         
 212             	6651.06         	5733.61         
 213             	6873.02         	5629.93         
 214             	6864.26         	5488.29         
 215             	6858.42         	5348.10         
 216             	6691.95         	5478.06         
 217             	6697.79         	5324.73         
 218             	7108.13         	5499.97         
 219             	6991.30         	5494.13         
 220             	7004.45         	5415.27         
 221             	7105.21         	5400.67         
 222             	7106.67         	6073.86         
 223             	6773.72         	8582.62         
 224             	6973.78         	8401.55         
 225             	7073.08         	8267.20         
 226             	7163.62         	8327.07         
 227             	7226.41         	8061.30         
 228             	7005.91         	7922.57         
 229             	7089.14         	7782.39         
 230             	7340.31         	7903.59         
 231             	7159.24         	7575.03         
 232             	7477.58         	7615.91         
 233             	7172.38         	7401.25         
 234             	7489.26         	7410.02         
 235             	7334.47         	7407.09         
 236             	7331.55         	7247.92         
 237             	7484.88         	7253.77         
 238             	7477.58         	7072.69         
 239             	7334.47         	7072.69         
 240             	7191.36         	7065.39         
 241             	7185.52         	7233.32         
 242             	7194.28         	6888.70         
 243             	7480.50         	6888.70         
 244             	7203.04         	6739.75         
 245             	7138.79         	6564.51         
 246             	7080.38         	6362.99         
 247             	7401.64         	6733.91         
 248             	7246.85         	6325.03         
 249             	7378.28         	6307.50         
 250             	7582.72         	6506.10         
 251             	7395.80         	6590.80         
 252             	7451.29         	6564.51         
 253             	7340.31         	6082.62         
 254             	7717.06         	6193.60         
 255             	7687.86         	6146.87         
 256             	7728.75         	6149.79         
 257             	7763.79         	6354.23         
 258             	7556.43         	6453.53         
 259             	7807.60         	6926.66         
 260             	7620.68         	8308.09         
 261             	7281.90         	9014.86         
 262             	7471.74         	8889.28         
 263             	7363.68         	8769.54         
 264             	7757.95         	8497.92         
 265             	7743.35         	8708.20         
 266             	6992.76         	8807.50         
 267             	5247.73         	6495.88         
 268             	5741.30         	6896.00         
 270             	5904.86         	6817.14         
 271             	5755.91         	6808.38         
 272             	5609.88         	6782.09         
 273             	7333.01         	7285.89         
 Resr            	3419.46         	3509.61         
 NewportTank     	4932.31         	3486.24         

[VERTICES]
;Link            	X-Coord         	Y-Coord
 7               	2690.78         	6012.53         
 11              	2854.33         	5714.63         
 11              	2874.77         	5717.55         
 12              	2868.93         	6141.03         
 12              	2976.99         	6009.61         
 13              	2941.95         	5778.88         
 13              	2985.75         	5837.29         
 15              	2868.93         	5416.73         
 15              	2991.60         	5451.78         
 16              	2755.03         	5156.80         
 17              	3076.29         	4695.35         
 21              	3479.33         	4359.49         
 21              	3461.81         	4087.88         
 21              	3441.36         	4017.78         
 23              	3128.86         	6500.26         
 27              	2979.91         	6187.76         
 27              	3009.12         	6129.35         
 29              	3651.64         	6260.77         
 29              	3651.64         	6088.46         
 30              	3298.25         	6170.24         
 30              	3382.95         	6143.95         
 30              	3517.30         	6091.38         
 33              	3242.76         	5910.31         
 33              	3347.90         	5851.90         
 34              	3406.32         	5559.84         
 35              	3984.59         	5478.06         
 39              	4113.09         	6079.70         
 40              	3409.24         	6412.64         
 40              	3502.69         	6409.72         
 41              	3765.54         	6459.37         
 41              	3891.13         	6494.42         
 46              	4072.20         	5367.08         
 46              	4078.04         	5302.83         
 49              	4247.44         	4820.94         
 49              	4291.25         	4730.40         
 49              	4337.97         	4671.99         
 49              	4399.31         	4622.34         
 49              	4562.86         	4607.74         
 49              	4726.41         	4561.01         
 49              	4837.39         	4493.84         
 49              	5184.94         	4377.01         
 49              	5208.30         	4377.01         
 50              	5456.55         	4520.12         
 50              	5456.55         	4461.71         
 50              	5482.83         	4417.90         
 50              	5482.83         	4201.78         
 50              	5485.75         	4169.65         
 51              	5424.42         	3976.90         
 51              	5357.25         	3927.25         
 52              	5701.88         	4137.53         
 52              	5777.81         	4204.70         
 53              	5535.40         	4613.58         
 55              	5734.00         	4528.88         
 55              	5789.49         	4435.42         
 56              	5955.97         	4709.96         
 57              	6195.45         	4470.47         
 57              	6364.84         	4353.65         
 82              	5158.65         	6950.03         
 90              	4708.89         	6179.00         
 91              	4717.65         	5790.56         
 94              	4936.69         	6179.00         
 108             	4945.45         	6038.81         
 123             	5558.77         	7066.85         
 124             	5859.59         	7475.73         
 128             	6011.46         	7148.63         
 128             	6026.06         	7093.13         
 128             	6043.58         	7023.04         
 138             	5481.37         	6511.94         
 141             	5494.52         	6362.99         
 187             	5329.50         	5505.81         
 187             	5399.60         	5511.65         
 188             	5665.37         	5537.94         
 194             	6059.64         	5155.34         
 194             	6071.33         	5108.61         
 196             	5615.72         	5377.31         
 197             	5799.72         	4907.09         
 198             	5936.98         	4857.45         
 199             	5752.99         	5269.24         
 205             	5945.74         	5365.62         
 205             	5948.66         	5345.18         
 210             	5957.43         	7894.83         
 210             	6001.23         	7929.88         
 210             	6056.72         	7967.84         
 226             	6880.32         	8309.55         
 226             	6912.45         	8338.75         
 228             	7178.22         	8569.48         
 228             	7204.50         	8587.00         
 231             	7552.05         	8619.13         
 231             	7607.54         	8587.00         
 233             	5939.90         	7380.81         
 242             	6570.74         	7594.01         
 242             	6599.95         	7588.17         
 243             	6675.88         	7617.38         
 243             	6687.57         	7649.50         
 258             	7446.91         	7725.44         
 259             	6696.33         	7310.72         
 259             	6778.10         	7316.56         
 267             	7014.67         	7220.18         
 272             	6302.05         	7024.50         
 272             	6334.18         	7004.06         
 272             	6369.22         	6998.22         
 279             	7149.01         	7669.95         
 290             	6801.47         	7775.09         
 296             	7484.88         	7556.04         
 296             	7484.88         	7521.00         
 300             	6487.51         	6728.06         
 305             	6509.41         	6570.35         
 305             	6575.12         	6592.26         
 305             	6630.61         	6603.94         
 305             	6687.57         	6612.70         
 305             	6763.50         	6625.84         
 305             	6801.47         	6630.23         
 306             	6903.69         	6882.85         
 324             	7420.63         	6097.22         
 350             	6427.64         	7408.56         
 350             	6430.56         	7373.51         
 354             	7473.20         	6643.37         
 355             	7397.26         	6617.08         
 361             	7406.02         	6450.61         
 362             	7522.85         	6538.23         
 363             	7771.09         	6444.77         
 363             	7803.22         	6672.57         
 365             	7741.89         	6240.33         
 366             	7575.42         	6257.85         
 366             	7481.96         	6284.14         
 397             	7105.21         	5720.47         
 398             	7105.21         	6219.89         
 400             	6275.77         	5635.77         
 400             	6293.29         	5647.46         
 402             	6544.46         	5054.58         
 402             	6509.41         	4990.33         
 412             	7064.32         	5621.17         
 412             	7090.60         	5606.57         
 416             	6865.72         	5364.16         

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	0.00            	0.00            	10000.00        	10000.00        
 UNITS          	Meters
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
